# 商业银行数据中心监管指引

> **来源**: [正义智库 / 法信](http://zyzk.jcrb.com/fl/dffl/contentsimple.html?gid=B218982)  
> **发文机关**: 中国银行业监督管理委员会办公厅  
> **发文字号**: 银监办发〔2010〕114号  
> **公布日期**: 2010年4月20日  
> **采集时点**: 2026-10-25  
> **状态**: ⚠️ 部分抓取（现 27 条；缺官方第二十二、二十三、二十六至五十一条，共 28 条；2026-10-25 校验结论）

## 文件信息

| 项目 | 内容 |
|------|------|
| **文件名称** | 商业银行数据中心监管指引 |
| **发文机关** | 中国银行业监督管理委员会办公厅 |
| **发文字号** | 银监办发〔2010〕114号 |
| **公布日期** | 2010年4月20日 |
| **官方链接** | 中国政府网公报（`gov.cn/gongbao/content/2010/content_1641235.htm` 于 2026-10-25 返回 404；金融监管总局站内未检索到该文） |
| **备注** | 官方全文九章五十五条；现仅存 27 条。第五章内标为第二十二、二十三条的两条，内容分别对应官方第二十四、二十五条，条号自第二十二条起偏移 −2 |

---

## 正文

中国银行业监督管理委员会办公厅关于印发《商业银行数据中心监管指引》的通知
银监办发〔2010〕114号

各银监局，各政策性银行、国有商业银行、股份制商业银行，邮政储蓄银行，各省级农村信用联社：

为加强商业银行数据中心风险管理，保障数据中心安全、可靠、稳定运行，加强灾难恢复管理，提高业务连续性水平，现将《商业银行数据中心监管指引》印发给你们，请遵照执行。

请各银监局将本通知转发至辖内相关银行业金融机构。

中国银行业监督管理委员会办公厅
二〇一〇年四月二十日

# 商业银行数据中心监管指引

## 第一章　总则

**第一条**　为加强商业银行数据中心风险管理，保障数据中心安全、可靠、稳定运行，提高商业银行业务连续性水平，根据《中华人民共和国银行业监督管理法》及《中华人民共和国商业银行法》制定本指引。

**第二条**　在中华人民共和国境内设立的国有商业银行、股份制商业银行、邮政储蓄银行、城市商业银行、省级农村信用联合社、外商独资银行、中外合资银行适用本指引。中国银行业监督管理委员会（以下简称中国银监会）监管的其他金融机构参照本指引执行。

**第三条**　以下术语适用于本指引：

（一）本指引所称数据中心包括生产中心和灾难备份中心（以下简称灾备中心）。

（二）本指引所称生产中心是指商业银行对全行业务、客户和管理等重要信息进行集中存储、处理和维护，具备专用场所，为业务运营及管理提供信息科技支撑服务的组织。

（三）本指引所称灾备中心是指商业银行为保障其业务连续性，在生产中心故障、停顿或瘫痪后，能够接替生产中心运行，具备专用场所，进行数据处理和支持重要业务持续运行的组织。

（四）本指引所称灾备中心同城模式是指灾备中心与生产中心位于同一地理区域，一般距离数十公里，可防范火灾、建筑物破坏、电力或通信系统中断等事件。灾备中心异地模式是指灾备中心与生产中心处于不同地理区域，一般距离在数百公里以上，不会同时面临同类区域性灾难风险，如地震、台风和洪水等。

（五）本指引所称重要信息系统是指支撑重要业务，其信息安全和服务质量关系公民、法人和组织的权益，或关系社会秩序、公共利益乃至国家安全的信息系统。包括面向客户、涉及账务处理且时效性要求较高的业务处理类、渠道类和涉及客户风险管理等业务的管理类信息系统，以及支撑系统运行的机房和网络等基础设施。

**第四条**　《信息安全技术 信息系统灾难恢复规范》（GB/T 20988－2007）中的条款通过本指引的引用而成为本指引的条款。

## 第二章　设立与变更

**第五条**　商业银行应于取得金融许可证后两年内，设立生产中心；生产中心设立后两年内，设立灾备中心。

**第六条**　商业银行数据中心应配置满足业务运营与管理要求的场地、基础设施、网络、信息系统和人员，并具备支持业务不间断服务的能力。

**第七条**　总资产规模一千亿元人民币以上且跨省设立分支机构的法人商业银行，及省级农村信用联合社应设立异地模式灾备中心，重要信息系统灾难恢复能力应达到《信息安全技术 信息系统灾难恢复规范》中定义的灾难恢复等级第5级（含）以上；其他法人商业银行应设立同城模式灾备中心并实现数据异地备份，重要信息系统灾难恢复能力应达到《信息安全技术 信息系统灾难恢复规范》中定义的灾难恢复等级第4级（含）以上。

**第八条**　商业银行应就数据中心设立，数据中心服务范围、服务职能和场所变更，以及其他对数据中心持续运行具有较大影响的重大变更事项向中国银监会或其派出机构报告。

**第九条**　商业银行应在数据中心规划筹建阶段，以及在数据中心正式运营前至少20个工作日，向中国银监会或其派出机构报告。

**第十条**　商业银行变更数据中心场所时应至少提前2个月，其他重大变更应至少提前10个工作日向中国银监会或其派出机构报告。

## 第三章　风险管理

**第十一条**　商业银行信息科技风险管理部门应制定数据中心风险管理策略、风险识别和评估流程，定期开展风险评估工作，对风险进行分级管理，持续监督风险管理状况，及时预警，将风险控制在可接受水平。

**第十二条**　商业银行信息科技部门应指导、监督和协调数据中心明确信息系统运营维护管理策略，建立运营维护管理制度、标准和流程，落实信息科技风险管理措施。

**第十三条**　商业银行数据中心应建立健全各项管理与内控制度，从技术和管理等方面实施风险控制措施。

**第十四条**　商业银行数据中心应设立专门管理岗位，监督、检查数据中心各项规范、制度、标准和流程的执行情况以及风险管理状况。

**第十五条**　商业银行应根据业务影响分析所识别出风险的可能性和损失程度，决定是否购买商业保险以应对不同类型的灾难，并定期检查其保险策略及范围。投保资产清单应保存于安全场所，以便索赔时使用。

**第十六条**　商业银行内部审计部门应至少每三年进行一次数据中心内部审计。

**第十七条**　商业银行在采取有效信息安全控制措施的前提下，可聘请合格的外部审计机构定期对数据中心进行审计。

**第十八条**　商业银行数据中心应根据内、外部审计意见，及时制定整改计划并实施整改。

## 第四章　运行环境管理

**第十九条**　商业银行进行数据中心选址时，应进行全面的风险评估，综合考虑地理位置、环境、设施等各种因素对数据中心安全运营的潜在影响，规避选址不当风险，避免数据中心选址过度集中。

**第二十条**　数据中心选址应满足但不限于以下要求：

（一）生产中心与灾备中心的场所应保持合理距离，避免同时遭受同类风险。

（二）应选址于电力供给可靠，交通、通信便捷地区；远离水灾和火灾隐患区域；远离易燃、易爆场所等危险区域；远离强振源和强噪声源，避开强电磁场干扰；应避免选址于地震、地质灾害高发区域。

**第二十一条**　数据中心基础设施建设应以满足重要信息系统运行高可用性和高可靠性要求、保障业务连续性为目标，应满足但不限于以下要求：

（一）建筑物结构，如层高、承重、抗震等，应满足专用机房建设要求。

（二）应根据使用要求划分功能区域，各功能区域原则上相对独立。

（三）应配备不间断电源、应急发电设施等以满足信息技术设备连续运行的要求。

（四）通信线路、供电、机房专用空调等基础设施应具备冗余能力，进行冗余配置，消除单点隐患。

（五）机房区域应采用气体消防和自动消防预警系统，内部通道设置、装饰材料等应满足消防要求，并通过消防验收。

（六）应采取防雷接地、防磁、防水、防盗、防鼠虫害等保护措施。

## 第五章　运营维护管理

**第二十二条**　商业银行应建立满足业务发展要求的数据中心运营维护管理体系，根据业务需求定义运营维护服务内容，制定服务标准和评价方法，建立运营维护管理持续改进机制。

**第二十三条**　数据中心应建立满足信息科技服务要求的运营管理组织架构，设立生产调度、信。

> ⚠️ **此处缺官方第二十二条（数据中心安防与基础设施保障）与第二十三条（通信运营商线路互为备份）**。注意：本文件标为第二十二、二十三条的两条，内容实为官方第二十四、二十五条，条号自第二十二条起偏移 −2。

## 第六章　灾难恢复管理

> ⚠️ **第六章正文缺失**：官方第二十六条及以后条文未收录；本章条文区间未核实。

## 第七章　外包管理

> ⚠️ **第七章正文缺失**：缺失区间止于官方第五十一条（第五十二条属第八章，已收录）。

## 第八章　监督管理

**第五十二条**　中国银监会及其派出机构可依法对商业银行的数据中心实施非现场监管及现场检查。现场检查原则上每三年一次。

**第五十三条**　针对商业银行数据中心设立、变更、运营过程存在的风险，中国银监会或其派出机构可向商业银行提示风险并提出整改意见。商业银行应及时整改并反馈结果。

## 第九章　附则

**第五十四条**　本指引由中国银监会负责解释、修订。

**第五十五条**　本指引自公布之日起执行。

---

## 附件

### 附件：《商业银行数据中心监管指引》报告材料目录和格式要求

（具体内容略，建议通过官方渠道获取完整附件）
